@prefix brick: <https://brickschema.org/schema/Brick#> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix unit: <http://qudt.org/vocab/unit/> .
@prefix bldg: <urn:pointmap:OFFICE-A#> .

bldg:OFFICE-A a brick:Building ;
    rdfs:label "OFFICE-A" .

bldg:AHU-01 a brick:Air_Handling_Unit ;
    rdfs:label "AHU-01" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:AHU-02 a brick:Air_Handling_Unit ;
    rdfs:label "AHU-02" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-201 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-201" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-202 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-202" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-203 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-203" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-204 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-204" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-205 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-205" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-301 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-301" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-302 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-302" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:VAV-303 a brick:Variable_Air_Volume_Box ;
    rdfs:label "VAV-303" ;
    brick:hasLocation bldg:OFFICE-A .

bldg:AHU-01.DA-T a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SA-T" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-01.RA-T a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.RA-T" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-01.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.MA-T" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-01.OA-T a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.OA-T" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-01.DA-P a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SA-SP" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:IN_H2O .

bldg:AHU-01.DA-P-SP a brick:Supply_Air_Static_Pressure_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SA-SP-SP" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:IN_H2O .

bldg:AHU-01.DA-T-SP a brick:Supply_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SAT-SP" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-01.SF-C a brick:Start_Stop_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SF-C" ;
    brick:isPointOf bldg:AHU-01 .

bldg:AHU-01.SF-S a brick:Fan_Status ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SF-S" ;
    brick:isPointOf bldg:AHU-01 .

bldg:AHU-01.SF-SPD a brick:Fan_Speed_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.SF-VFD" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:PERCENT .

bldg:AHU-01.OA-DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.OAD-O" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:PERCENT .

bldg:AHU-01.RA-CO2 a brick:Return_Air_CO2_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.RA-CO2" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:PPM .

bldg:AHU-01.HTG-VLV-C a brick:Valve_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-1.HTG-VLV-O" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:PERCENT .

bldg:AHU-02.DA-T a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-2.DA-T" ;
    brick:isPointOf bldg:AHU-02 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-02.RA-T a brick:Return_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-2.RA-T" ;
    brick:isPointOf bldg:AHU-02 ;
    brick:hasUnit unit:DEG_F .

bldg:AHU-02.MA-T a brick:Mixed_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-2.MA-T" ;
    brick:isPointOf bldg:AHU-02 ;
    brick:hasUnit unit:PERCENT .

bldg:AHU-02.DA-P a brick:Supply_Air_Static_Pressure_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-2.SA-SP" ;
    brick:isPointOf bldg:AHU-02 ;
    brick:hasUnit unit:IN_H2O .

bldg:AHU-02.SF-C a brick:Start_Stop_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-2.SF-C" ;
    brick:isPointOf bldg:AHU-02 .

bldg:AHU-02.SF-S a brick:Fan_Status ;
    rdfs:label "OFFICE-A:NAE-01/FC-1.AHU-2.SF-S" ;
    brick:isPointOf bldg:AHU-02 .

bldg:AHU-01.DA-T_2 a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-02/FC-1.AHU-1.SA-T" ;
    brick:isPointOf bldg:AHU-01 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-201.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-201.ZN-T" ;
    brick:isPointOf bldg:VAV-201 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-201.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-201.ZN-SP" ;
    brick:isPointOf bldg:VAV-201 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-201.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-201.DPR-O" ;
    brick:isPointOf bldg:VAV-201 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-201.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-201.SA-FLOW" ;
    brick:isPointOf bldg:VAV-201 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-201.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-201.FLOW-SP" ;
    brick:isPointOf bldg:VAV-201 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-202.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-202.ZN-T" ;
    brick:isPointOf bldg:VAV-202 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-202.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-202.ZN-SP" ;
    brick:isPointOf bldg:VAV-202 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-202.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-202.DPR-O" ;
    brick:isPointOf bldg:VAV-202 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-202.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-202.SA-FLOW" ;
    brick:isPointOf bldg:VAV-202 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-202.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-202.FLOW-SP" ;
    brick:isPointOf bldg:VAV-202 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-203.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-203.ZN-T" ;
    brick:isPointOf bldg:VAV-203 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-203.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-203.ZN-SP" ;
    brick:isPointOf bldg:VAV-203 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-203.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-203.DPR-O" ;
    brick:isPointOf bldg:VAV-203 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-203.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-203.SA-FLOW" ;
    brick:isPointOf bldg:VAV-203 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-203.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-203.FLOW-SP" ;
    brick:isPointOf bldg:VAV-203 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-203.DA-T a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-203.DA-T" ;
    brick:isPointOf bldg:VAV-203 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-204.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-204.ZN-T" ;
    brick:isPointOf bldg:VAV-204 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-204.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-204.ZN-SP" ;
    brick:isPointOf bldg:VAV-204 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-204.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-204.SA-FLOW" ;
    brick:isPointOf bldg:VAV-204 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-204.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-204.FLOW-SP" ;
    brick:isPointOf bldg:VAV-204 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-204.DA-T a brick:Supply_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-204.DA-T" ;
    brick:isPointOf bldg:VAV-204 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-205.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-205.ZN-T" ;
    brick:isPointOf bldg:VAV-205 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-205.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-205.DPR-O" ;
    brick:isPointOf bldg:VAV-205 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-205.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-205.SA-FLOW" ;
    brick:isPointOf bldg:VAV-205 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-205.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-2.VMA-205.FLOW-SP" ;
    brick:isPointOf bldg:VAV-205 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-301.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-301.ZN-T" ;
    brick:isPointOf bldg:VAV-301 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-301.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-301.ZN-SP" ;
    brick:isPointOf bldg:VAV-301 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-301.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-301.DPR-O" ;
    brick:isPointOf bldg:VAV-301 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-301.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-301.SA-FLOW" ;
    brick:isPointOf bldg:VAV-301 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-301.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-301.FLOW-SP" ;
    brick:isPointOf bldg:VAV-301 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-302.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-302.ZN-T" ;
    brick:isPointOf bldg:VAV-302 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-302.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-302.ZN-SP" ;
    brick:isPointOf bldg:VAV-302 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-302.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-302.DPR-O" ;
    brick:isPointOf bldg:VAV-302 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-302.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-302.SA-FLOW" ;
    brick:isPointOf bldg:VAV-302 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-302.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-302.FLOW-SP" ;
    brick:isPointOf bldg:VAV-302 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-303.ZN-T a brick:Zone_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-303.ZN-T" ;
    brick:isPointOf bldg:VAV-303 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-303.ZN-T-SP a brick:Zone_Air_Temperature_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-303.ZN-SP" ;
    brick:isPointOf bldg:VAV-303 ;
    brick:hasUnit unit:DEG_F .

bldg:VAV-303.DMPR-C a brick:Damper_Position_Command ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-303.DPR-O" ;
    brick:isPointOf bldg:VAV-303 ;
    brick:hasUnit unit:PERCENT .

bldg:VAV-303.AIRFLOW a brick:Supply_Air_Flow_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-303.SA-FLOW" ;
    brick:isPointOf bldg:VAV-303 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:VAV-303.AIRFLOW-SP a brick:Supply_Air_Flow_Setpoint ;
    rdfs:label "OFFICE-A:NAE-01/FC-3.VMA-303.FLOW-SP" ;
    brick:isPointOf bldg:VAV-303 ;
    brick:hasUnit unit:FT3-PER-MIN .

bldg:OFFICE-A.OA-T a brick:Outside_Air_Temperature_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/OA-T" ;
    brick:isPointOf bldg:OFFICE-A ;
    brick:hasUnit unit:DEG_F .

bldg:OFFICE-A.OA-RH a brick:Outside_Air_Humidity_Sensor ;
    rdfs:label "OFFICE-A:NAE-01/OA-RH" ;
    brick:isPointOf bldg:OFFICE-A ;
    brick:hasUnit unit:PERCENT_RH .
